---
source_pdf: Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8.pdf
product: Electrical Installation Guide (Schneider VFD)
type: image-descriptions
auto_generated: true
---

# Visual Content: Electrical Installation Guide (Schneider VFD)

This file contains auto-extracted descriptions of technical diagrams, wiring
schematics, mounting instructions, and installation images from:
`Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8.pdf`

## Page 1

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p001_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p001_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p001_img3.jpeg

The content provided does not include specific images or diagrams from the Electrical Installation Guide related to Schneider Fan Control. However, here’s a summary based on the context of the surrounding page text.

### Summary of the Surrounding Page Text

- **Document Title**: Electrical Installation Guide
- **Subject**: Schneider Fan Control
- **Compliance Note**: 
  - All installation wiring must conform to the National Electrical Code and local codes.
  - Installer's responsibility for compliance.
- **Contact Information**: 
  - Phone: (519) 527-2198
  - Website: enviranorth.com
- **Disclaimer**: Subject to changes without notification.

### Image Descriptions

1. **Image of a Warehouse Interior**
   - **Type**: Image (showing a large open space)
   - **Description**: 
     - A wide, open warehouse space with high ceilings.
     - Ceiling is equipped with multiple lights.
     - Visible stacks of boxes on the floor, indicating storage or inventory.
   
2. **Image of a Fan**
   - **Type**: Product Image
   - **Description**: 
     - Shows a high-voltage, low-speed (HVLS) fan.
     - Features a central motor hub with several fan blades radiating outward.
     - The fan includes a light fixture located in the center.
     - The fan is depicted in a way that highlights its design and functionality, although specific dimension details are not available.

3. **Blank Image Space**
   - **Type**: Empty space
   - **Description**: 
     - Nothing is depicted here; this is just a portion of the document without content.

This information is structured to assist in understanding the context of the electrical installation for Schneider Fan Control as described in the guide. If you require a more detailed overview of specific installation diagrams or electrical wiring details, please provide those images or additional context.

---

## Page 2

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p002_img1.jpeg

The page does not contain any images for description. It only includes surrounding text, specifically the table of contents and safety precautions relevant to electrical installation. There are no diagrams, wiring images, or other visual content visible on this page.

---

## Page 3

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p003_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p003_img2.jpeg

### Image Description

- **Type of Diagram:** Wiring Schematic

#### Components:
- **Items Displayed:**
  - **VFD (Variable Frequency Drive):** Located on the left, represented by a rectangle.
  - **Fan Motor:** Located at the center, represented by a square that contains a smaller rectangle.
  - **Electrical Panel:** Located on the right, represented by a rectangle.

#### Wiring:
- **Connections:**
  - Solid lines indicate electrical connections in the schematic.
  - The VFD connects directly to the fan motor.
  - The fan motor is then wired to the electrical panel.

#### Additional Information:
- **Warnings/Notes:**
  - The schematic does not include a disconnect switch, noted as a component "not provided."
  - The image does not provide specific wire colors or terminal names.
  
#### Spatial Relationships:
- The VFD is connected to the fan motor, which in turn connects to the electrical panel.
- The fan motor is centered in relation to both the VFD and the electrical panel on either side.

This concise description captures the wiring schematic without additional interpretation or assumptions.

---

## Page 4

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p004_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p004_img2.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p004_img3.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p004_img4.jpeg

Here is a structured description of the images on the specified page of the Electrical Installation Guide for Schneider VFD:

### Image 1: Wiring Diagram of VFD
- **Type:** Wiring Diagram
- **Components:**
  - **Connectors:**
    - R1, S1, T1
    - R2, S2, T2
    - R3, S3, T3
  - **Labels:**
    - "POWER" and "MOTOR"
- **Wiring Colors:**
  - Not specified but indicates connections from VFD to motor.
- **Notes:**
  - Indicates direction of power flow to motor.

### Image 2: Variable Frequency Drive Internal Layout
- **Type:** Internal Layout/Component Placement Diagram
- **Visible Components:**
  - Variable Frequency Drive (VFD) unit with a display and control button.
  - Wiring terminal block.
  - Warning label (exact text not specified).
- **Spatial Relationships:**
  - The display is mounted at the top of the unit.
  - Terminal blocks are located below the VFD control panel.
  
### Image 3: NEMA Wiring Diagram
- **Type:** NEMA Wiring Diagram
- **Voltage Ratings:**
  - **230/460V, 60Hz, 3-phase**
  - **200/400V, 50Hz, 3-phase**
  - **190/380V, 60Hz, 3-phase**
- **Connectors:**
  - **High Voltage Connections:**
    - T1, T2, T3 (connected to L1, L2, L3)
  - **Low Voltage Connections:**
    - T4, T5, T6 (with labels T7, T8, T9).
- **Notes:**
  - Indicates the wiring configurations for different voltage setups.

### Additional Notes:
- The provided diagrams depict various wiring and installation aspects related

---

## Page 5

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p005_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p005_img2.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p005_img3.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p005_img4.jpeg

### Image Descriptions

#### Image 1: VFD Wiring Diagram for LED Light Control
- **Type:** Wiring Diagram 
- **Components:**
  - **LED Light:**
    - Wire Colors:
      - Purple
      - Grey
      - Black
      - White
      - Green
- **Connections:**
  - Purple wire connects to terminal marked with "D16"
  - Grey wire connects to terminal "AI2"
  - Black wire connects to terminal "L1"
  - White wire connects to neutral line (not specifically labeled but indicated)
  - Green wire connects to ground
- **VFD Terminal Names:**
  - "R1A R1B R1C"
  - "R2A R2B R2C"
- **Note:** The diagram shows the placement of the wires to allow ON/OFF and dimming control from the HMI.

#### Image 2: External Switch Wiring for LED Light
- **Type:** Wiring Diagram 
- **Components:**
  - **LED Light:**
    - Wire Colors:
      - Purple
      - White
      - Black
      - Grey (Neutral)
      - Green (Ground)
- **Connections:**
  - Black wire connects to 120 VAC
  - White wire connects to Neutral
  - Green wire connects to Ground
  - A light switch is used to control the circuit, indicated as N/C (Normally Closed).
- **Note:** The diagram indicates the placement of the light switch within the circuit.

#### Image 3: Dimmer Switch Wiring for LED Light
- **Type:** Wiring Diagram 
- **Components:**
  - **Dimmer:**
    - Wire Colors:
      - Red
      - Black
      - Gray (Negative)
      - Violet (Positive)
      - Green (Ground)
- **Connections:**
  - Black connects to Hot (Line 120/277 VAC)
  - Gray (-

---

## Page 6

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p006_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p006_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p006_img3.jpeg

### Image Descriptions:

#### Image 1: LVC Controller Wiring Diagram
- **Type**: Wiring Diagram
- **Components and Labels**:
  - **Inputs/Outputs**:
    - 10V
    - AI1, AI2, AI3, AQ1
    - DI1, DI2, DI3, DI4, DI5, DI6
    - COM
    - R1A, R1B, R1C, R2A, R2B, R2C
    - STO, P24
  - **RJ45 Connector**: DQ-, DQ+, PE
  - **Switches**: SW1 (Source), SW2 (Sink)
- **Colours**: No wire colours are explicitly mentioned.
- **Notes**: 
  - Instruction for daisy chaining control wires from the 1st VFD to the 2nd VFD and for all other VFDs in the network.

#### Image 2: Low Voltage Control Connections and Temperature Control Connections
- **Type**: Control Connection Diagram
- **Components and Labels**:
  - **Low Voltage Control Connections**:
    - SW1-A (shown in manual position)
    - Emergency stop (NO)
    - Directions: FWD, OFF, REV
    - Connections labeled with numerical identifiers: 0V, AIN, 10V, and various terminals (1, 2, 4, 5, 6, 13A, 13B).
  - **Temperature Control Connections**:
    - Rel 1 connected to a temperature probe.
    - Voltage: 240VAC, 1PH
- **Wire Colours**:
  - Green, Yellow, Black, Orange, Red, Pink
- **Notes**:
  - Mention of needing 4 wires to TFD-1 using 18AWG shielded cable.
  
#### Warnings/Notes from Surround

---

## Page 7

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p007_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p007_img2.jpeg

### Image Description

1. **Type of Diagram**: User Interface Display
   - This image showcases the SmartAIR Fan Control interface.

2. **Visible Labels and Components**:
   - **Title**: SmartAIR FAN CONTROL
   - **Brand**: ENVIRA-NORTH SYSTEMS LIMITED
   - **Mode Display**: Manual Mode
   - **Displayed Data**:
     - Set %: 10
     - Actual: 25
     - Temperature (°C): 15.2
     - Relative Humidity (RH %): 49.5
   - Button Options:
     - Run
     - Rev (Reverse)
     - Reset
   - Bottom Options:
     - Auto
     - Data
     - Light

3. **Warnings or Notes**: None visible in the image.

4. **Spatial Relationships**: The screen display features multiple parameters arranged in a grid format for easy viewing.

### Additional Notes
- The image signifies the interface for controlling the SmartAIR fan system, providing operational feedback and settings adjustments.

---

## Page 8

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p008_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p008_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p008_img3.jpeg

### Image 1: VFD Enclosure Diagram

- **Type:** Installation Diagram for Variable Frequency Drive (VFD) Enclosure
- **Components Visible:**
  - VFD (with display and control button)
  - Terminal block with multiple slots (labeled with various conductor symbols)
  - Disconnect switch area (not provided)
- **Labels:**
  - Locations for RJ45 port (marked as inside and outside)
  - Warning labels for safe handling
- **Wiring Details:**
  - Cat 5 cable to be connected to the RJ45 port inside the VFD enclosure
  - Connection of control cables should be kept separate from power cables as per instructions.
- **Notes:**
  - The RJ45 connection is specifically noted as requiring internal access to avoid exposure to environmental conditions.
  - Minimum 1 foot (300mm) clearance is indicated around the VFD.

### Image 2: Control Cable Connection Schematic

- **Type:** Control Wiring Schematic
- **Description:**
  - Simple schematic showing connections between different components.
  - Identifies areas where control cables are to be connected.
- **Labels:**
  - Box representing the VFD enclosure
  - Indication of control cable pathways
- **Connections:**
  - Shows general layout with inputs and outputs indicating required control circuitry.
  
### Overall Notes from Page Text:

- **Cable Location:**
  - Control cables must not share conduit with power cables to prevent interference.
- **Cable Specifications:**
  - Minimum of Cat 5 cable is required for inter-device connections.
  - If the distance exceeds 100 feet, bulk cable should be used without additional concerning connections.

---

## Page 9

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p009_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p009_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p009_img3.jpeg

### Image Descriptions

#### Image 1: Wiring Diagram
- **Type of Diagram**: Wiring Diagram
- **Components and Labels**:
  - **Connection from VFD**: Arrow labeled "From VFD"
  - **Brown/White wire**: Labeled as "+ VDC"
  - **Blue wire**: Labeled as "Data +"
  - **Blue/White wire**: Labeled as "Data -"
  - **Brown wire**: Labeled as "0 VDC"
- **Terminal Labels**:
  - 24 B~ / = 24 Vac/dc
  - RS-485 connections labeled as "RS-485 +", "RS-485 -", and "GND"
- **Notes**: Indicates connections for power and data communication for the HMI.

#### Image 2: HMI Mounting Instructions
- **Type of Diagram**: Installation Step Diagram
- **Steps**:
  1. **Positioning**: Align the HMI with the mounting surface.
  2. **Preparation**: Insert screws into mounting holes (marked with '5').
  3. **Installation**: Attach HMI to the wall or mounting box.
  4. **Rotation**: Rotate the HMI into position (indicated by arrow '4').
  5. **Safety Measurement**: Ensure a distance of 60 mm (0.2 in) as noted on the diagram.
  6. **Final Adjustment**: Secure the HMI in place.
- **Components**:
  - Various screws used for securing the unit.
  - Mounting points shown in the diagram.

#### Warnings/Notes
- Ensure mounting location protects the HMI from environmental hazards (e.g., moisture, heat).
- Maintain proper spacing if using a structural column for mounting to prevent inaccurate readings from internal sensors. 

### Summary
These images provide essential guidance for wiring and mounting the

---

## Page 10

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p010_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p010_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p010_img3.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p010_img4.jpeg

Here is a structured description of the images from the "Electrical Installation Guide" on page 10:

### Image 1: Wiring Diagram
- **Type:** Wiring Diagram
- **Components:**
  - **Control Board:** Displays connections for:
    - **Input/Output Terminals:**
      - +24V (Power Supply)
      - DI1 to DI6 (Digital Inputs)
      - AI1 to AI3 (Analog Inputs)
      - COM, AQ1 (Common and Analog Output)
      - R1A, R1B, R1C, R2A, R2B, R2C (Relay Outputs)
    - **Wiring Colors:**
      - Red wire connected to +24V
      - Black wire connected to one of the terminals (not specified)
      - Gray wire running to the Anemometer
  - **LED Indicators/Buttons:** RESET button, additional buttons for programming and operation
  - **Power Connection:** AC Power Adaptor indicated from the power supply line.
    
### Image 2: HMI Display
- **Type:** Display Screen Output
- **Visible Message:**
  - "High Wind Speed Shutdown Active" presented prominently in red, indicating fan shutdown due to detected high wind speeds.
- **Buttons:**
  - Stop, Forward (Fwd), Reset, and increment buttons visible.

### Image 3: Wind Sensor Jumper Installation
- **Type:** Wiring Diagram with Labeling
- **Components:**
  - **Wind Sensor Jumper:** Highlighted installation area indicating where to place the jumper if no wind speed sensor is used.
  - **Terminals Displayed:**
    - DI1 to DI6, STO P24
  - **Notes:** The arrow indicating the location for the Wind Sensor Jumper emphasizes its necessity for operation without the sensor.

### Warnings and Notes:
- **General Warning:** The use of a Wind Speed Switch is recommended for automatic fan

---

## Page 11

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p011_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p011_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p011_img3.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p011_img4.jpeg

### Image Descriptions

#### Image 1: Fire Relay Wiring Diagram
- **Type**: Wiring Diagram
- **Components**:
  - **VFD Enclosure**: Shows connection points for various inputs and outputs.
  - **Fire Panel**: Indicates connection to a fire suppression system.
  - **Connections**:
    - Red Wire: Connects from **+24** to the NC contacts of the **24V DC Relay**.
    - Blue Wire: Connects from the **24V DC Relay** to the Fire Panel.
- **Visible Labels**:
  - **10V**, **AI1**, **COM**, **DI1** to **DI6**, **STO**, **P24**, labelled terminals.
- **Notes**:
  - The VFD will stop if the Fire Relay is triggered.

#### Image 2: HMI Message Display
- **Type**: HMI (Human-Machine Interface) Display
- **Message Displayed**: 
  - "Fire Suppression Shutdown Active" highlighted in red.
- **Controls Shown**:
  - Buttons for **Stop**, **Fwd**, **Reset**, **Auto**, **Data**, and **Light**.

#### Image 3: Fire Relay Jumper Installation
- **Type**: Installation/Configuration Diagram
- **Components**:
  - Clear indication of where to install the **Fire Relay Jumper** in the **VFD Enclosure**.
- **Label**:
  - An arrow pointing towards the jumper location with the label: "Fire Relay Jumper".

### Summary
These images outline the wiring and configuration necessary to integrate a Fire Suppression System with the VFD. The first image illustrates how to wire the Fire Panel to the VFD, while the second image shows a notification that appears on the control interface when the Fire Relay is triggered. The third image provides instructions on how to install a jumper if the Fire Relay is not being used for

---

## Page 12

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p012_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p012_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p012_img3.jpeg

### Image Descriptions

#### 1. Fan Control Screen (First Image)
- **Type of Diagram**: User Interface Screen
- **Visible Labels and Components**:
  - **Title**: Manual Mode
  - **Controls**:
    - Buttons: `Manual`, `Stop`, `Fwd`, `Reset`
    - Input Field: `Manual %` (currently displays: 0)
    - Display:
      - `Actual` (currently 0)
      - `Temp °F` (currently 0.0)
      - `RH %` (currently 0.0)
- **Fault Indicator**:
  - Status bar at the top and bottom displays VFD status.
    - Green: Normal
    - Red: Faulted
- **Manual Controls**:
  - Operational control for fan (ON/OFF, FWD/REV).
  - Reset clears faults on drive.
  - Desired fan speed can be set by tapping number or using `+`/`-` buttons.
- **Readings Display**:
  - Shows actual speed, temperature, and humidity readings.
  - Temperature can be displayed in either °C or °F (selectable on Setting page 2).
- **Navigation Buttons**:
  - Buttons: `Set`, `Main`, `Data`, `Light`

#### 2. Light Control Screen (Second Image)
- **Type of Diagram**: User Interface Screen
- **Visible Labels and Components**:
  - **Title**: Light Control
  - **Controls**:
    - Button: `OFF`
    - Button: `Reset`
    - Input Field: `Set %` (currently displays: 0)
- **Light Controls**:
  - ON/OFF and dimming control of the LED light.
  - Desired light intensity can be set by tapping a number or using `+`/`-` buttons.
- **Navigation Buttons**:
  - Buttons:

---

## Page 13

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p013_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p013_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p013_img3.jpeg

### Description of Images from Page 13 of the Electrical Installation Guide (Schneider VFD)

#### Image 1: Fan Control Main Screen
- **Type of Diagram**: User Interface Display
- **Labels**:
  - Title: "Fan Control"
  - Temperatures:
    - **Temp**: 0.0°F
  - Humidity:
    - **Humidity**: 0.0%
- **Display Elements**:
  - **Readings Display**: Actual speed, temperature, and humidity readings displayed; units for temperature can be displayed in °C or °F, selected on Setting Screen 2.
  - **Navigation Buttons**: 
    - Buttons labeled "Fan", "Data", and "Light" for navigating between various pages on the display.
- **Visual Indicators**: Graphical display for temperature and humidity readings, including a green portion indicating the current levels.

#### Image 2: Control Settings Screen
- **Type of Diagram**: User Interface Display
- **Labels**:
  - Title: "Control Settings"
  - Set-point entries for:
    - **Low Temp °F**: 0.0
    - **High Temp °F**: 0.0
    - **Low RH %**: 0.0
    - **High RH %**: 0.0
    - **Low Speed %**: 0.0
    - **High Speed %**: 0.0
  - **Setting Screen 2 Button**: Button to navigate to the second settings page.
- **Instructions**:
  - Set-point Entry: Users need to enter desired set-point values, noting that when changing temperature units, the values must be entered manually. 
- **Navigation Buttons**: Same as Image 1, facilitating navigation to the various pages on the display.

### Summary of Warnings/Notes
- Important note regarding temperature unit conversion in the set-point

---

## Page 14

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p014_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p014_img2.jpeg

### Image Description: Temperature Control Settings Screen

- **Type of Diagram**: Settings screen interface for temperature control.
  
- **Visible Labels and Components**:
  - **Temperature Control** (Header)
  
  - **Units**: 
    - Displayed Value: °C
  - **Auto Mode** (Under Temperature Control): 
    - Option: Enable (Button)
  - **Run Below Min** (Under Temperature Control): 
    - Option: Enable (Button)
    
  - **Humidity Control** (Section): 
    - **Auto Mode**: 
      - Option: Enable (Button)
    - **Run Below Min**: 
      - Option: Enable (Button)

  - **Navigation and Setting Buttons**:
    - **Setting Screen 1 Button**: Navigates to the first settings page.
    - **Navigation Buttons**: For navigating to various pages (labelled as Fan, Data, Light).
    
- **Spatial Relationships**:
  - The "Temperature Control" header is at the top of the screen.
  - Controls for both temperature and humidity settings are grouped closely within their respective sections.
  - Navigation buttons are located at the bottom of the screen.

- **Notes**:
  - The screen allows the user to enable auto modes for temperature and humidity control, as well as a run below minimum feature.
  - There is a note indicating that users should select each mode for their desired method of operation.

---

## Page 15

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p015_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p015_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p015_img3.jpeg

### Image Descriptions

#### Image 1: Realtime Data Display
- **Type of Diagram**: Display interface screenshot
- **Sections**:
  - **Motor Data**:
    - **Speed**: Displayed in RPM
    - **Current**: Displayed in Amperes (A)
    - **Torque**: Displayed as a percentage (%)
    - **Power**: Displayed as a percentage (%)
    - **Voltage**: Displayed in Volts (V)
    - **Thermal**: Displayed as a percentage (%)
    - **Run Time**: Displayed in Hours (H)
  - **Drive Data**:
    - **Thermal**: Displayed as a percentage (%)
    - **Power ON Time**: Displayed in Hours (H)
    - **Output Frequency**: Displayed in Hertz (Hz)
    - **Display Code**: Status shown as "RDY," indicating readiness
- **Navigation Buttons**:
  - **Fan**: Button for fan-related settings
  - **Main**: Main settings page
  - **Light**: Button for light-related settings
- **Notes**: 
  - Indicates that this display allows for the monitoring of live fan performance data.

#### Image 2: Fan Speed vs. Temperature/RH Graph
- **Type of Diagram**: Graph
- **Axes**:
  - **Vertical Axis**: Fan Speed (in percentage)
    - Labels:
      - **High Speed %**: Top horizontal line indicating maximum fan speed
      - **Low Speed %**: Bottom horizontal line indicating minimum fan speed
  - **Horizontal Axis**: Temperature / Relative Humidity (RH)
    - Labels:
      - **Low Temp/RH**: Left vertical line indicating lower temperature/RH threshold
      - **High Temp/RH**: Right vertical line indicating higher temperature/RH threshold
- **Graph Line**

---

## Page 16

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p016_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p016_img2.jpeg

### Image Description

- **Type of Diagram**: User Interface Display of SmartAIR Fan Control
- **Visible Labels and Components**:
  - **Header**: "SmartAIR FAN CONTROL"
  - **Manufacturer**: "ENVIRA-NORTH SYSTEMS LIMITED"
  - **Mode**: "Manual Mode"
  - **Displayed Values**:
    - Set %: 10
    - Actual: 25
    - Temp°C: 15.2
    - RH % (Relative Humidity): 49.5
  - **Buttons/Controls**: 
    - "Run"
    - "Rev"
    - "Reset"
    - Option buttons: "Auto", "Data", "Light"
- **Notes**: 
  - The display shows operational information relevant to fan control settings including temperature and humidity.
  
### Warnings or Important Notes
- No specific warnings or important notes are visible in the image.

### Spatial Relationships
- No spatial relationships are applicable as the image depicts a user interface rather than physical components or installation diagrams.

---

## Page 17

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p017_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p017_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p017_img3.jpeg

### Image Descriptions

#### Image 1: Control Schematic Diagram
- **Type of Diagram:** Control Schematic
- **Components:**
  - **HMI** (Human Machine Interface)
  - **CONTROL**
  - **VFD 1** (Variable Frequency Drive)
  - **VFD 2** (Variable Frequency Drive)
  - **VFD 3** (Variable Frequency Drive, shown in gray)
  - **VFD 4** (Variable Frequency Drive, shown in gray)
  - **VFD 5** (Variable Frequency Drive, shown in gray)
  - **VFD 6** (Variable Frequency Drive, shown in gray)
- **Connections:** 
  - VFD 1 connects to CONTROL and HMI.
  - VFD 2 connects to the splitter for further CAT 5 cable connections.
  - The remaining VFDs (3-6) are indicated as being part of a network but are shown in gray, suggesting they are optional or additional units connected through VFD 2.

#### Image 2: Wiring Connection Diagram
- **Type of Diagram:** Wiring Connection Diagram
- **Components:**
  - **Box** (possibly a control panel or junction box)
  - **Control Box** (shown as part of the system in the schematic)
- **Connections:**
  - Lines indicating connections from the control box to external components or devices are shown.
- **Notes:**
  - No specific wire colors or terminal names are indicated.
  - The using of the box is relevant for connecting components but specifics are not provided.

#### General Notes:
- **Warnings or Notes:**
  - It is important to connect the CAT 5 cables in the control box to the correct field device.
  - All CAT 5 connections should be made inside an enclosure.
  
- **Recommendations:**
  - Refer to the Electrical Installation Guide for complete instructions on VFD mounting and electrical connection.

---

## Page 18

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p018_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p018_img2.jpeg

**Image Description: Electrical Installation Guide (Schneider VFD, Page 18)**

- **Type of Diagram**: Internal wiring and connection guide for VFD (Variable Frequency Drive) enclosure.
  
- **Components and Labels**:
  - **VFD Enclosure**: Shown with internal components.
  - **RJ45 Port**: Located inside the VFD enclosure.
  - **RJ45 Splitter**: Labeled as "RJ45 SPLITTER".
  - **Cat5 Cable**: Indicated to connect to the RJ45 splitter.

- **Wiring Instructions**:
  - Connect the Cat5 cable and the splitter to the internal RJ45 port within the VFD enclosure.
  
- **Spacing and Layout**:
  - The RJ45 splitter is centrally placed inside the enclosure with wires depicted leading to and from it.

- **Warnings and Notes**:
  - A caution symbol is seen near the wiring components (specific warnings not detailed in the image).
  - Text below the diagram emphasizes connecting the Cat5 cable and splitter inside the enclosure to avoid exposure to environmental conditions. 

This image serves as a guide for correctly connecting control cables within the VFD enclosure while ensuring compliance with installation standards.

---

## Page 19

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p019_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p019_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p019_img3.jpeg

### Image Descriptions

#### Image 1: Wiring Diagram

- **Type of Diagram:** Wiring diagram
- **Components:**
  - **VFD connection:**
    - **From VFD:**
      - **Brown/White**: + VDC
      - **Blue**: Data +
  - **HMI terminals:**
    - **24 B~/**= (24 Vac/dc)
      - **Brown**: 0 VDC
    - **Blue/White**: Data -
    - **RS-485** connections:
      - **RS-485 +**
      - **RS-485 -**
      - **GND**
    - N.C. (Not Connected) terminals are also labeled.
- **Wiring Colors:**
  - Brown/White (positive voltage)
  - Blue (data positive)
  - Brown (ground)
  - Blue/White (data negative)
  
#### Image 2: Installation Steps for HMI

- **Type of Diagram:** Installation procedure diagram
- **Sequence of Steps:**
  1. Attach the backplate to the wall or suitable surface.
  2. Align the HMI onto the backplate.
  3. Make necessary cable connections.
  4. Secure the HMI using screws (indicated by item 5).
  5. Ensure the screws are fastened at a specified distance noted as **60 mm (0.20 in)** from some point of reference.
- **Components:**
  - Backplate
  - HMI unit
  - Screws for fastening
- **Details:**
  - The backplate can be mounted directly on the wall or structure.
  - Indicates that the installation involves rotating the HMI into place.
  
### Notes
- **Installation Considerations:** Ensure HMI is mounted in a safe, dry location and away from direct moisture and sunlight.
- **Wiring Considerations:** The HMI

---

## Page 20

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p020_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p020_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p020_img3.jpeg

### Image 1: Control Box Internal Connections

- **Type of Diagram**: Installation / Wiring Diagram
- **Description**: This image shows the interior of a control box intended for the smart air multi-fan control system.
- **Visible Components**:
  - **Microcontroller Unit**: Central component with an integrated display.
  - **Connectors**:
    - **Labeled CAT5 Connections**:
      - Cables connected for HMI (Human Machine Interface) and VFD #1 (Variable Frequency Drive).
  - **24 VDC Power Supply Connection**: 
    - Connection point is labeled towards the bottom of the box.
  - **Optional Wind Speed Switch**: Indicated by a label ("Optional Wind Speed Switch Shown").
- **Wiring Notes**:
  - Multiple wires connected to the control board and CAT5 connections visible in organized groups.
- **Warnings/Notes**:
  - The control box should be kept dry and not washed with pressurized water.

---

### Image 2: Jumper Connections for Additional Equipment

- **Type of Diagram**: Jumper Connection Diagram
- **Description**: This diagram illustrates the jumper connections for the optional equipment.
- **Visible Components**:
  - **DI1**: Wind Sensor Jumper (labeled in red)
  - **DI2**: Fire Relay Jumper (labeled in blue)
- **Connection Details**:
  - Jumper wires are visually indicated, showing how to connect or install jumpers depending on whether the optional wind speed sensor or fire relay is used.
- **Warnings/Notes**:
  - If not used, jumpers are installed for normal fan operation.

---

### General Notes:
- Ensure correct wiring and connections as outlined in the diagrams.
- Refer to the installation guide for additional details and proper integration of optional equipment.

---

## Page 21

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p021_img1.jpeg, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p021_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p021_img3.jpeg

### Image Descriptions

#### Image 1: Wiring Diagram for Wind Speed Switch
- **Type:** Wiring diagram
- **Components:**
  - **Control Board:**
    - Displays two relays (labeled "RELAY 1" and "RELAY 2") in red.
    - Button configurations labeled (BUTTON 1 to BUTTON 4).
    - Display labeled "DISP +10".
    - Indicators for power (RST, +5V, GND, AL1, AL2).
    - Resistor denoted as "331".
    - Additional components including pins R1 to R9, GND, and sensor connections.
  - **Connections:**
    - Power connections indicated as "AC Power Adaptor".
    - Other connection labeled as "Anemometer" with a grey wire.
    - Visible wiring shown in red and black connecting components.

#### Image 2: Fan Control HMI Display
- **Type:** Human-Machine Interface (HMI) display
- **Information Displayed:**
  - **Fan Selection Area:** Buttons labeled for fan selection (1 to 10, with additional options "All" and "None").
  - **Control Options:** Buttons for "Manual," "Stop," "Fwd," and "Reset."
  - **Alert Notification:** Large red message stating "High Wind Speed Shutdown Active."
  - **Navigation Buttons:** Labeled "Main," "Set," "Data," and "Lights."

### Additional Notes
- The wind speed switch allows automatic shutdown of the fan based on detected wind speeds. 
- The display indicates a shutdown condition triggered by high winds, automatically managing fan operation and safety.

---

## Page 22

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p022_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p022_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p022_img3.jpeg

### Image Descriptions

#### Image 1: Wiring Diagram
- **Type of Diagram:** Wiring Diagram for Fire Suppression System Relay
- **Visible Labels:**
  - **N/C - Signal:** Indicates a normally closed signal terminal.
  - **24 VDC - Common:** Indicates the common terminal for 24 VDC.
- **Connections:**
  - **Blue Wire:** Connects from the N/C signal to the relay.
  - **Red Wire:** Represents the 24 VDC common connection.
- **Component Placement:**
  - The diagram features a relay terminal block with multiple connection points on the left side.
- **Additional Notes:**
  - The diagram shows an exit from the relay that links to a “Triggered 24V DC” indicator.

#### Image 2: HMI Screen
- **Type of Diagram:** Human-Machine Interface (HMI) Display for Fan Control
- **Visible Labels:**
  - **Fan Selection Buttons:** Numbers from 1 to 10, plus options for "All" or "None."
  - **Control Buttons:** "Manual," "Stop," "Fwd," and "Reset."
  - **Alert Message:** "Fire Suppression Shutdown Active" prominently displayed in red.
- **Visual Features:**
  - The display is divided into sections for fan selection and control options.
  - The color-coded alert indicates a critical status (red background).

#### General Notes
- **Operational Impact:** 
  - When the fire relay is activated, the fan will decelerate and stop.
  - An alert will show on the HMI, and the fan will resume operation only after the fire relay reset.

---

## Page 23

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p023_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p023_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p023_img3.jpeg

### Description of Images

#### Image 1: Fan Control Screen

- **Type of Diagram**: User Interface Screen (HMI)
- **Visible Labels/Components**:
  - "Fan Selection" section with buttons for fans 1-10, "All," and "None" options.
  - Control buttons: "Manual," "Stop," "Fwd," and "Reset."
  - Numeric displays:
    - "Manual %": current manual speed percentage displayed as "0."
    - "Temp°F": temperature display indicated as "0.0."
    - "RH %": relative humidity display indicated as "0."
  - Adjustment buttons: "+" and "-" for changing settings.
  - Navigation buttons: "Main," "Set," "Data," and "Lights."
  
- **Spatial Relationships**:
  - The "Fan Selection" section is at the top, followed by control buttons in the middle, and numeric displays at the bottom.
  
#### Image 2: Light Control Screen

- **Type of Diagram**: User Interface Screen (HMI)
- **Visible Labels/Components**:
  - "Light Selection" section with buttons for lights 1-10, "All," and "None" options.
  - Control button: "OFF" to power down the lights.
  - A numeric display:
    - "Set %": current brightness percentage displayed as "0."
  - Adjustment buttons: "+" and "-" for changing settings.
  - Navigation buttons: "Main" and "Fans."

- **Spatial Relationships**:
  - The "Light Selection" section is at the top, followed by the "OFF" button and brightness display in the middle, and navigation buttons at the bottom.

#### Notes:

- The Fan Control and Light Control screens indicate that the SmartAIR HMI can control multiple fans and optional LED lights.
- The operation for the fans includes auto/manual modes, speed, and direction control.
- Access to the Light Control screen

---

## Page 24

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p024_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p024_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p024_img3.jpeg

### Image Descriptions

#### Image 1: Fan Control Screen
- **Type**: User Interface Display
- **Content**:
  - **Title**: "Fan Control"
  - **Temperature Display**:
    - Label: **Temp:** 
    - Value: **0.0°C**
  - **Humidity Display**:
    - Label: **Humidity:** 
    - Value: **0.0%**
- **Buttons**:
  - **Fans**
  - **Lights**
  - **System**
- **Spatial Relationships**:
  - Temperature and humidity readings are prominently displayed in a box.
  - Control options (Fans, Lights, System) located at the bottom of the screen.

#### Image 2: System Settings Screen
- **Type**: User Interface Display
- **Content**:
  - **Title**: "System Settings"
  - **Units Setting**:
    - Label: **Units**
    - Current Selection: **°C**
- **Buttons**:
  - **Main**
  - **Fans**
  - **Lights**
- **Spatial Relationships**:
  - The units setting box is positioned prominently at the top of the screen, above the control buttons (Main, Fans, Lights). 

### General Notes
- Both screens are part of the multi-fan control installation.
- No warnings or safety notes are visible in the images.
- The displays indicate real-time temperature and humidity monitoring capabilities, as well as system-wide settings adjustments.

---

## Page 25

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p025_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p025_img2.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p025_img3.jpeg

### Image Descriptions from Page 25 of Electrical Installation Guide (Schneider VFD)

#### Image 1: Settings Screen 1
- **Type of Diagram:** User Interface Screen
- **Visible Labels/Components:**
  - **Header:**
    - "Fan 1" at the top of the screen.
  - **Fields:**
    - Low Temp °F: 0.0
    - High Temp °F: 0.0
    - Low RH %: 0.0
    - High RH %: 0.0
    - Low Speed %: 0
    - High Speed %: 0
- **Navigation:**
  - Button options at the bottom:
    - "Page 2" for navigation to the next settings page.
    - "Fans," "Set," "Data," "Lights."
- **Notes:**
  - Settings displayed can reset if power to the HMI is lost.

#### Image 2: Temperature Control Settings
- **Type of Diagram:** User Interface Screen
- **Visible Labels/Components:**
  - **Header:**
    - "Temperature Control"
  - **Fields:**
    - Units: °C
    - Auto Mode: [Enable]
    - Run Below Min: [Enable]
    - Humidity Control: 
      - Auto Mode: [Enable]
      - Run Below Min: [Enable]
- **Navigation:**
  - Button options at the bottom:
    - "Page 1" to navigate to the first settings page.
    - "Data" for additional data information.
- **Notes:**
  - Descriptions for operating modes are referenced below, but not displayed in this image.

### Spatial Relationships
- The "Fan 1" screen appears before the "Temperature Control" screen, indicating a sequential setting process. The navigation buttons are consistent across screens for easy access.

### Warnings/Important Notes
- Changes made

---

## Page 26

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p026_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p026_img2.jpeg

### Description of the Image

#### Type of Diagram
- **Graphical Representation of Fan Speed Control** (not a wiring diagram)

#### Visible Labels
- **Y-Axis:** 
  - "Fan Speed"
    - Scale indicating "Low Speed %" and "High Speed %"
- **X-Axis:**
  - "Temp/RH Reading"
    - Points labeled as "Low Temp/RH" and "High Temp/RH"

#### Spatial Relationships
- The graph shows a relationship between temperature/humidity readings on the X-axis and fan speeds on the Y-axis.
- The fan speed starts at "Low Speed %" at the "Low Temp/RH" reading and increases to "High Speed %" as temperature/humidity approaches the "High Temp/RH" reading.
- The graph is described as a line that initially remains horizontal (indicating Low Speed %) and then increases linearly until it reaches High Speed %.

#### Notes
- The graph illustrates how the fan's operational speed changes in response to the sensed temperature and humidity, indicating that the fan operates at low speed below the Low Temp/RH set-point and will reach high speed once the High Temp/RH set-point is exceeded.
- The exact values for "Low Speed %" and "High Speed %" are not specified in the image.

---

## Page 27

**Images on this page:** Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p027_img1.png, Electrical Installation Guide - Schneider Drive - 2023-09142023- FullDocument-Version8__p027_img2.jpeg

### Image Description

- **Type of Diagram**: Data Screen Display from the VFD (Variable Frequency Drive)

#### Components and Data Display

- **Fan 1 Section**:
  - **Motor Data**:
    - Speed: 0 RPM
    - Current: 0.0 A
    - Torque: 0%
    - Power: 0%
    - Voltage: 0 V
    - Thermal: 0%
    - Run Time: 0 H

- **Drive Data**:
  - Thermal: 0%
  - Power ON Time: 0 H
  - Output Frequency: 0.0 Hz

- **Button Options (Bottom Section)**:
  - Fans
  - Set
  - Data
  - Lights

#### Layout and Labels
- The **Motor Data** and **Drive Data** sections are clearly labeled.
- The graphical interface uses a structured format with data presented in rows.
- Color-coded sections may imply status (not explicitly defined in the content).

#### Additional Information
- This screen allows for **live monitoring** of fan performance, as noted in the surrounding text. 
- All numeric values are currently displayed as zeroes, indicating possibly no operational data at this time. 

#### Warnings/Notes
- No specific warnings or notes are visible in the image. 

This screen is designed for monitoring crucial performance metrics of the fan controlled by the VFD.

---
